Modern experimental neuroscience research relies on training animals in tasks that isolate or exacerbate demands for specific cognitive variables of interest \citep{Gomez-Marin2016}. Achieving stable performance in such paradigms typically involves the progressive reinforcement of simpler behaviors, a process known as “shaping” \citep{Jones1939}. Among the various reinforcers used, liquid rewards have become a standard choice in many animal models due to their practicality and ease of use \citep{Guo2014}. 

The most widely adopted liquid delivery systems in neuroscience are gravity-based systems, which use valves to control fluid flow. These systems determine the delivered volume based on the duration the valve remains open. While convenient and compact, gravity-based systems face several limitations. First, they are prone to calibration drift caused by changes in fluid resistance, such as biofilm buildup in tubing, necessitating frequent recalibration and maintenance. Second, the relationship between valve opening time and delivered volume is often non-linear, particularly for small volumes, requiring extensive calibration. Finally, these systems struggle to decouple the delivered liquid volume from the total delivery time, limiting their flexibility.

Active systems, such as syringe pumps, offer a promising alternative to address these challenges. Over the years, open-source syringe pump designs have been developed for diverse applications, including microfluidics \citep{Lake2017,Booeshaghi2019,Park2024}, chemistry \citep{Cubberley2016,Garcia2018,Samokhin2020}, and fluid delivery in behavioral experiments \citep{Amarante2019}. However, commercially available syringe pumps are often prohibitively expensive, lack the flexibility required for diverse experimental needs, and are difficult to scale for high-throughput applications.

In this manuscript, we present and characterize an open-source syringe pump system designed specifically for neuroscience experiments (\cref{fig:PumpDrawing}). This system enables the reproducible delivery of liquid volumes in the microliter range and incorporates the Harp protocol \url{https://github.com/harp-tech/protocol}, which provides precise timestamping and synchronization with other Harp-compatible devices. The system is designed to be easily assembled using widely available off-the-shelf components and custom 3D-printed parts. Detailed assembly instructions and a comprehensive parts list are provided to facilitate replication and customization.

The syringe pump system offers flexible control options to meet diverse experimental requirements. Users can trigger pre-defined protocols with a simple square pulse or fully customize the pump's behavior using the Harp protocol. Integration with Bonsai \citep{Lopes2015}, a visual programming language widely used in neuroscience, further enhances the system's capabilities by enabling real-time data acquisition, closed-loop tasks, and dynamic control of liquid delivery.

To evaluate the system's performance, we conducted a thorough characterization of its fluid delivery accuracy and variability. Unlike traditional methods that measure average delivery volumes over multiple trials, we developed a computer-vision-based assay to assess trial-to-trial variability in single-bolus events. This approach provides a more detailed understanding of the system's performance, particularly for the small liquid volumes commonly used in rodent experiments.

We validated the syringe pump system in two experimental contexts. First, we demonstrated its ability to dynamically vary reward volumes in a rodent two-arm bandit task, showing that reward magnitude can quickly and reversibly influence choice behavior. Second, we confirmed the system's compatibility with electrophysiological recordings, showing no detectable electrical artifacts during operation. These results highlight the system's utility and reliability for a wide range of neuroscience applications.

\begin{figure*}
    \centering
    \includegraphics[width=1.0\linewidth]{Figures/Artboard 1_blind.pdf}
    \caption{\textbf{Syringe pump system.}\\
        \doublespacing
        (\textbf{a}) 3D model of the fully assembled syringe pump system. Controller printed circuit board (PCB), syringe, switches, and stepper motor are highlighted.  (\textbf{b}) Diagram of Controller PCB. The three main sections of the board are highlighted: microcontroller, which implements the Harp protocol; motor driver and power, which provide the low-level logic to drive the stepper motor; and the I/O breakout, that affords users with input and output lines which can be used to control and monitor the function of the system, respectively. See \hyperref[s:methods]{Materials and Methods} for further details.}
    \label{fig:PumpDrawing}
\end{figure*}